# HIL test catalogue

Generated from design v2.1 (see [HIL.md](../HIL.md) §9). IDs are stable across the design, the firmware contract and the test files in `hil/tests/`.

Tiers: **release** = unmodified release artifact (plus the D24 site allowlist); **instrumented** = `-S hil` images; **rig** = rig self-tests; **sil** = native_sim / stand-ins.

> **v2.2 (P1 = FRDM-MCXN947):** the pass criteria that change for the MCXN947 DUT are listed in [HIL.md §9.1](../HIL.md). Where §9.1 and this table differ, §9.1 wins.

## IT1 (26 tests)

| ID | Area | Test | Tier | Profiles | Instruments | Pass criterion | Needs firmware |
|---|---|---|---|---|---|---|---|
| R-01 | rig | Stimulus link | rig | P1,P2 | stimulus, hilrig.stim | One stim info: proto=0, board=nucleo_f767zi, profile matches bench, chans include every bench stim.chans entry. 1000 x 'stim din do3': 0 ERR, 0 protocol errors, round trip p99 < 20 ms at 115200. A 511-char line is accepted and a longer one is refused by the host. A forced stimulus reset raises StimRebooted. (The implemented test times 1000 x info today; it moves to din in W2.) Rig gate. | none |
| R-02a | rig | Stimulus-side wiring and LA map (every session) | rig | P1 | stimulus, FX2 | With the DUT powered (any image): stim adc reads the ai1/ai2/ai4/ai5 dividers at 1650/1100/2200/767 mV +-5 %. stim dac ai0/ai3 500 and 2500 mV read back by stim adc on the same node within +-50 mV. 'stim lat sync 1 lb 1 10' succeeds (loopback). Each stimulus-driven LA signal (di1, sync) toggles on its bench.yml channel and nowhere else. The FX2 60 s capture has the expected sample count. Any failure marks the session as a rig fault. Rig gate. | none |
| R-02b | rig | DUT-side wiring walk over SMP (BACnet sessions) | rig | P1 | stimulus, SMP uc_io read/force (no console input), FX2 | Every wired di line: stim dout 0/1/z gives the expected SMP uc_io read value at both levels. Every do line: SMP uc_io force 0/1 gives the matching stim din, then release. ai0/ai3: stim dac 500/2500 mV read by uc_io read within +-50 mV; ai1/ai2/ai4/ai5 dividers within +-5 %. Each line changes only its own channel: no stuck-at, short or swap. Valid on release images. MQTT sessions accept a pass less than 24 h old. Any failure is a rig fault. | FW-01, FW-04 |
| R-04 | rig | Ethernet capture pipeline | rig | P1,P2,P3 | capture (dumpcap in lan-a), sim1 | Sentinels are present in the pcapng and absent from rows(). A known Who-Is from sim1 is captured and decoded field by field. dumpcap reports 0 dropped packets. Rig gate. | none |
| R-06 | rig | Carrier drop seen by the DUT | rig | P1,P2 | netns wrappers, capture | After the DUT NIC is taken down for 5 s and back up, the DUT sends DHCPREQUEST or DHCPDISCOVER within 5 s of link-up. This shows it saw carrier loss. Otherwise NET-03 switches to uhubctl on a USB NIC. | none |
| R-07 | rig | Flash guard and identity | rig | P1 (P2: CMPA/PFR guard in it2) | OpenOCD (SDK hosttools), adapter serial | IDCODE at 0xE0042000 is 0x10016451 (rev Z), or 0x10006451 (rev A: warning). FLASH_OPTCR[15:8] is 0xAA. The MAC from D29 (02:80:E1 + low 3 bytes, little-endian, of crc32 over be32(w@0x1FF0F428) + be32(w@0x1FF0F424) + be32(w@0x1FF0F420)) equals bench.yml dut.mac. The probe serial equals bench dut.probe. Any mismatch: no flash, rig fault. Option bytes are never written. Rig gate; runs before the flash. | FW-02 |
| SYS-01 | system | Flash and boot to network | release | P1,P2,P3 | west flash (openocd) or the Twister dut fixture, dnsmasq, capture | Flash exits 0 within 120 s. First DHCPDISCOVER from the bench MAC within 10 s of reset release. Lease 192.0.2.10. BACnet image: I-Am from 192.0.2.10:47808 with the bench instance within 15 s. MQTT image: CONNACK 0 within 20 s (functional deadlines). Instrumented variant: HIL-BOOT, then HIL-READY ip=192.0.2.10 with the bench MAC. | FW-02, FW-03, FW-04 |
| RST-01 | reset | NRST reset | release | P1,P2,P3 | stimulus (reset, rstmon), FX2, capture | stim reset 10: LA nrst low for 10 ms + 2.3-3.9 ms RC (+-1 ms). rstmon count +1. The DUT link drops and returns. I-Am (BACnet image) or CONNACK (MQTT image) within 20 s. Passes 20/20. Instrumented variant: HIL-BOOT reset cause has the PIN bit. | FW-03 |
| RST-04 | reset | Fatal error recovery | instrumented | P1 | DUT console (hil panic), stimulus rstmon, capture | After 'hil panic' the DUT is back (I-Am or CONNACK) within 20 s plus the watchdog timeout, with no rig intervention. rstmon shows the internal reset pulse. Passes 5/5. BACnet is xfail(strict) until FW-05. | FW-05 |
| PWR-01 | power | Power cycle | release | P1 | stimulus (power, v3v3, v5), capture, udevadm | stim power cycle 2000: v3v3 < 300 mV within 200 ms of off and for the rest of the off time. DUT back (DHCP + I-Am/CONNACK) within 20 s. No udev remove event for the DUT ST-LINK. Passes --cycles/--cycles: 20 in local and nightly runs, 50 weekly. | none |
| PWR-02 | power | Back-feed and fail-safe | rig | P1 | stimulus, OpenOCD on the stimulus probe, uhubctl, DMM at commissioning | Automated: with the DUT off after stim safe, v3v3 <= 300 mV and v5 <= 300 mV; stim dac ai0 1000 while off returns ERR -1. With the stimulus held at its reset vector (OpenOCD 'reset halt' on its probe) for 60 s, then with its hub port off for 60 s: the DUT keeps answering (ping 0 % loss plus BACnet RP or MQTT telemetry continuity) and its uptime (SMP uc_node info or telemetry) never goes back. v5 >= 4.75 V before and after. Commissioning only (DMM, recorded in bench.yml): V_ON > 1.2 V released and < 0.3 V cut; NRST >= 3.0 V with the stimulus idle. | none |
| MQTT-01 | mqtt | Boot to online | release | P1,P2,P3 | mosquitto 2.1.2 with keylog, capture, TLS-1.2 front on 192.0.2.2 | CONNACK rc 0 within 20 s of reset release. Decrypted CONNECT: keepalive 60, clean session, client id = bench mqtt_client_id (z + base32 UID), will on bacnet-uc/<id>/status. Retained 'online' status. Retained info has hwid/mac equal to the bench values. ClientHello: supported_versions contains 1.3 and 1.2, SNI broker.hil.lan, suites only TLS_AES_128/256_GCM and ECDHE-ECDSA/RSA-AES-GCM. TLS 1.3 negotiated on mosquitto (W1); TLS 1.2 via the front with broker.hil.lan switched to .2 (W2). | FW-02 |
| MQTT-02 | mqtt | Telemetry cadence at QoS 1 | release | P1,P2,P3 | mqtt observer, capture | In a 300 s window: 30 +- 1 telemetry messages (functional count), seq strictly +1. Every QoS 1 PUBLISH has a PUBACK with the same message id. No DISCONNECT or reconnect. Test timeout 420 s. | none |
| MQTT-03 | mqtt | Command/event round trip and LED | release | P1,P2 | mqtt, stimulus din/edges do0 | 100/100 JSON ping commands answered with the same id and ok:true. 'led on' / 'led off' give stim din do0 = 1/0 within 1 s (functional), 20/20. A payload over 128 B is answered with 'payload too large', and a later ping still works. | none |
| TLS-01 | tls | Server certificate negatives, TLS 1.3 and 1.2 | release | P1,P2,P3 | TlsServer (s_server -tls1_3 / -tls1_2 -keylogfile) on 192.0.2.2 with broker.hil.lan switched (D33), pki, capture | Per version: rogue CA gives a DUT fatal alert 48 and a wrong name gives alert 42 (decrypted with the server key log under 1.3). No application data from the DUT. Next attempt >= 1 s later. No reboot. Expired: xfail(strict) until FW-12. | none |
| TLS-03 | tls | Mutual TLS matrix | release | P1 | mosquitto require_certificate, TLS-1.2 front, pki; images hil.mqtt.release.mtls and hil.mqtt.release | mTLS image with a valid client cert: CONNACK 0. mTLS image with a rogue client cert, and the plain image (no client cert): no session (TLS 1.2 handshake failure, or TLS 1.3 alert on first read with no CONNACK). The DUT backs off (>= 1 s), does not reboot, and recovers with a valid broker config. Both failure forms are accepted. TLS 1.3 half in W1, TLS 1.2 half via the front in W2. | none |
| NET-03 | network | Link flap | release | P1,P2 | netns wrappers, capture, bacnet or mqtt, SMP | 10 flaps of 5 s down, per image. BACnet image: per link-up DHCP within 5 s and Device RP OK within 10 s; no reboot: SMP uc_node info uptime_s never goes back. MQTT image: per link-up DHCP within 5 s and CONNACK within 30 s (functional); no reboot: telemetry uptime never goes back. Test timeout 420 s. | none |
| BIP-01 | bacnet_ip | Who-Is / I-Am | release | P1,P2 | bacwi in svc, capture | 100/100 Who-Is answered by an I-Am from 192.0.2.10:47808 with the bench instance, max-APDU, segmentation and vendor id. No _ws.malformed. Latency is informational until R-05. | FW-04 |
| BIP-03 | bacnet_ip | ReadProperty matrix (Device) | release | P1,P2 | bacrp, bacpypes3, tshark | All required Device properties read OK. The tshark-decoded value equals the tool value. Firmware_Revision equals the artifact's CONFIG_UC_FW_VERSION. An unknown property returns error unknown-property (32). An unknown object returns unknown-object (31). No malformed frames. | FW-04 |
| IO-01 | io | BO write reaches the pin | release | P1 | rig_config (SMP io.json), bacwp, stimulus din/edges | With do3 bound to BO:3: WP active at priority 8 gives stim din do3 = 1. NULL at priority 8 gives Relinquish_Default. Priority 1 overrides priority 8. 50/50 correct within a 1 s functional deadline. The latency bound (sample_ms + 5 ms) is asserted in IO-03. | FW-01, FW-04 |
| IO-04 | io | BI edge to Present_Value, debounce | release | P1 | stimulus dout/pulse di1, bacrp, rig_config | With di1 bound to BI:1 (debounce 20 ms): stim dout di1 0 gives PV active and z gives inactive, 50/50 within a 1 s functional deadline. A 5 ms pulse (0/z) never changes PV (20 trials). | FW-01, FW-04 |
| PERS-01 | persistence | Configuration survives power cycles | release | P1 | SMP (config set/reload), stimulus power, bacrp, console log recording | After device.json name/location and io.json are pushed, then --cycles power cycles (10 local, 20 nightly, 50 weekly): Object_Name and Location unchanged, io points present, never a 'formatting /lfs' line, I-Am within 20 s of each power-on. | FW-03, FW-04 |
| SEC-01 | security | Release artifact guard | release | P1,P2,P3 | build job (.config, strings) | No release .config sets any CONFIG_HIL* symbol. strings zephyr.elf \| grep -c 'KEYLOG ' is 0. Each release .config differs from the plain app build only by its D24 allowlist (BACnet plain: app-pool workaround; BACnet MCUboot: plus overlay-mcuboot.conf, and the OTA candidate a UC_FW_VERSION suffix; MQTT plain and mTLS: site symbols). Variant images are reported separately and add exactly one documented symbol. | none |
| S-01 | sil | SIL BACnet/IP (bacserv stand-in) | sil | sil | netns, bacserv, bacnet-stack tools | Who-Is answered within 500 ms. Device RP OK. Unknown object returns an error. Foreign-device registration from subnet B succeeds (implemented tests). | none |
| S-02 | sil | SIL MQTT/TLS round trip and keylog | sil | sil | netns, mosquitto keylog, fake MQTT DUT | TLS round trip passes. The broker key log decrypts the session (implemented tests). | none |
| S-03 | sil | MQTT e2e_native_sim.sh as-is | sil | sil | MQTT session script, hil/tests/sil wrapper (W2, not yet implemented) | The script exits 0 (9 builds + 20 checks). It runs unmodified until the MQTT session agrees to a port. | none |

## IT2 (75 tests)

| ID | Area | Test | Tier | Profiles | Instruments | Pass criterion | Needs firmware |
|---|---|---|---|---|---|---|---|
| R-05 | rig | SYNC clock fit | rig | P1,P2 | stim sync, LA, hilrig.sync | Fit residual <= 250 us across LA, stimulus and host clocks. Otherwise cross-domain tests are inconclusive. | none |
| R-08 | rig | MS/TP capture pipeline | rig | P1 | injector, LA, mstpcap | LA frames match mstpcap 1:1 in content and order. LA gaps are within +-(1 us + 2 samples) of the injector's commanded gaps. Gated on the MS/TP bench (D34). | none |
| R-09 | rig | Stimulus latency calibration | rig | P1 | stim lat sync -> lb loopback, DSLogic at 100 MHz x 16 in <= 0.16 s windows | 1000 runs: p99 and max of (lb EXTI timestamp minus the LA sync edge) are recorded and stored as the subtraction constant. Max <= 5 us. | none |
| RST-03 | reset | Watchdog reset observed | instrumented | P1 | hil wdt-stall, stimulus rstmon, LA | NRST low pulse >= 20 us within [0.5, 1.6] x the nominal hardware timeout (the IWDG runs from the LSI, which may be 25 % fast). For the MQTT image the nominal timeout is the task_wdt hardware fallback (TASK_WDT_MIN_TIMEOUT 1000 + HW_FALLBACK_DELAY 1000 ms), because wdt-stall locks IRQs. Next boot reports WATCHDOG. Back within 20 s. No unrequested watchdog reset in any nightly run. BACnet xfail until FW-05. | FW-05 |
| PWR-03 | power | Current signature | release | P1 | INA226 (stim ina), VBUS reading of the hub port | Off < 1 mA. Idle, boot and TLS-handshake (MQTT image) currents within +-20 % of the stored baseline. Peak < 450 mA (E5V limit 500 mA). Each run records VBUS and E5V, because the ST-LINK LDO is diode-ORed from E5V and U5V and part of its current appears on E5V. | none |
| PWR-05 | power | Output boot state | release | P1 | LA do0/do3 from NRST release | No DO pulse > 1 us before the scan applies Relinquish_Default. | none |
| TIM-04 | timing | Boot to main | instrumented | P1 | LA nrst and m0 at 100 MHz in a <= 0.16 s window | NRST release to the HIL-BOOT m0 edge <= 100 ms (includes the HSE wait). | none |
| TIM-05 | timing | Boot to first I-Am / CONNECT | release | P1,P2 | SYNC fit, capture | BACnet image: boot to first I-Am <= 10 s with DHCP. MQTT image: boot to CONNECT <= 10 s. Each within the stored baseline + 20 %. | none |
| TIM-06 | timing | TLS handshake duration | release | P1,P2 | capture (ClientHello to Finished), SYNC fit | MQTT image: TLS 1.3 and 1.2 handshake durations each within the stored baseline + 20 %. | none |
| IO-03 | io | BO WriteProperty latency | release | P1 | SYNC fit, stim edges do3, capture | WP frame on the wire to the pin edge: p99 <= sample_ms + 5 ms + 10 ms network allowance. 0 missed in 1000 writes. | none |
| IO-05 | io | BI COV and debounce | release | P1 | stim pulse di1, bacscov, SYNC fit | Long pulses: exactly one COV notification per edge within sample_ms + debounce_ms + 5 ms + 20 ms. A bounce burst gives one transition per settle. Pulses shorter than debounce give 0 COV. | none |
| IO-07 | io | AI accuracy | release | P1,P2 | stim dac (on-chip / MCP4728 #1 and #2), ADS1115 reference (10 kOhm series, calibrated) | P1 at 0.10/0.83/1.65/2.48/3.20 V (on-chip DAC channels 0.25-3.05 V): \|DUT - ref\| <= 15 mV + 0.5 %. P2 at 0.05/0.45/0.90/1.35/1.75 V from MCP4728 #2: <= 0.5 % FS + 4 LSB; over-range 2.0/3.0 V reads full scale. Provisional until the BACnet session sets a spec. | FW-14 (P2) |
| IO-09 | io | AI COV increment | release | P1 | stim dac, bacscov | 0 COV for 0.5 x cov_increment steps (10 trials). Exactly 1 COV per 2 x step. | none |
| IO-11 | io | AO PWM duty and frequency | release | P1 | stim pwmcap (TIM5/TIM2/TIM4; ao pins stay in TIM AF mode), bacwp | Run after an autouse stim safe: 1 kHz +- 0.05 %. Duty error <= 0.1 % absolute at 10/50/90 %. 0 % and 100 % static, confirmed by the level. | none |
| IO-15 | io | Out_Of_Service on BI and BO | release | P1 | bacwp/bacrp, stim dout di1 and din do3 | BI:1 Out_Of_Service TRUE: PV keeps its value while stim toggles di1, and a WP to PV is accepted and read back. FALSE: the scan resumes within 1 s (functional). BO:3 Out_Of_Service TRUE: WP changes PV but stim din do3 keeps the last driven level. FALSE: the pin follows PV within 1 s (docs/io.md 3.4). | none |
| IO-16 | io | di mapped to a Multi-state Input | release | P1 | rig_config (io.json), stim dout di1, bacrp | With di1 bound to MSI:1: PV = 1 (Inactive) for z and 2 (Active) for 0, 20/20 within 1 s; State_Text lists Inactive, Active. | none |
| PERS-02 | persistence | Power cut during write | instrumented | P1 | TPS22918, stimulus lat/pulse on a marker edge with a swept delay | Every value is old or new, never corrupt. LittleFS mounts 100/100 with no 'formatting /lfs'. No boot loop. The swept delay accounts for the switch tON of about 2 ms. Destructive (spare DUT preferred). | FW-16 |
| PERS-03 | persistence | Reset during write | instrumented | P1 | stim reset at swept delays after an FW-16 marker edge | stim reset at 0-50 ms (1 ms steps) after the marker, during an io.json upload and during /lfs/log rotation: 100/100 mounts, no 'formatting /lfs', documents old or new, the NOR finishes its erase or program (spi_nor waits for WIP after a soft reset). | FW-16 |
| OTA-01 | ota | Upload, test, confirm | release | P1,P2 | smpclient image group, hil.bacnet.release.mcuboot (sysbuild), west flash --erase at session start | Upload the candidate (UC_FW_VERSION suffix -hilota), test, reset, confirm: the new Firmware_Revision is reported. Swap completes within the measured budget. | FW-11 |
| OTA-02 | ota | Unconfirmed image reverts | release | P1,P2 | smpclient, stimulus reset | A test image that is not confirmed reverts on the next reset. The old version is reported. | FW-11 |
| OTA-03 | ota | Bad images rejected | release | P1,P2 | smpclient, imgtool | Wrong key, bad signature and truncated images are rejected with no swap. The node stays on the old image. | FW-11 |
| OTA-04 | ota | Power cut during upload and swap | release | P1 | TPS22918, stimulus power with random offsets | The board always boots a valid image, 100/100. Destructive: spare DUT. | FW-11 |
| OTA-05 | ota | Configuration survives update | release | P1,P2 | smpclient, bacrp | LittleFS documents and BACnet-written properties are unchanged after the update. | FW-11 |
| SMP-01 | management | SMP command coverage | release | P1,P2 | bacnet_uc_harness SMP client | Every command in docs/management-protocol.md answers with the documented rc and fields. The catalog is compared with the build devicetree (paging per FW-09). | FW-09 |
| SMP-02 | management | Malformed SMP input | release | P1 | SMP fuzz frames, BACnet RP liveness probe | Malformed CBOR, frames over the 1024-B MTU and fragments: no reboot, liveness probe OK every 2 s, error rc returned or frame dropped. | none |
| SMP-03 | management | Force and release | release | P1 | SMP uc_io force/read/catalog, stim din/adc, bacrp, stim reset | force do3 1 drives stim din do3 = 1 regardless of BO:3 PV; release applies PV. force ai0 2500 makes AI:0 PV and uc_io read show 2500 mV while stim adc ai0 still reads the DAC value. The catalog shows forced: true. After stim reset every channel shows forced: false. | none |
| SEC-02 | security | Management exposure scan | release | P1,P2 | SMP client from lan-a and from lan-b via rtr | Records which SMP groups answer without authentication. Release builds must disable GRP_SHELL or require DTLS: xfail(strict) until FW-10 decides. | FW-10 |
| SEC-03 | security | DCC and ReinitializeDevice exposure | release | P1 | bacdcc, bacrd from lan-a and from lan-b via rtr | Records whether DCC with the default password 'filister' and ReinitializeDevice without a password succeed from each subnet. xfail(strict) until FW-19; afterwards wrong passwords get password-failure and the node stays up. | FW-19 |
| CFG-01 | management | Invalid configuration rejected atomically | release | P1 | SMP config set/reload | An invalid io.json or device.json is rejected with rc INVALID. The active configuration and objects are unchanged. | none |
| CFG-02 | management | Reload applies changes | release | P1 | SMP reload, bacrp | Reload of the name/location applies immediately and Database_Revision increments. An instance change reports reboot_required. | none |
| APP-01 | apps | WASM app lifecycle | release | P1 | SMP uc_app, test wasm builds (clang-18, wasm-ld, wamrc 2.4.5) | Valid install runs. Bad magic, SHA mismatch and oversize modules are rejected. A runaway loop is stopped within the 2000 ms app watchdog. An app crash does not reset the node. The test app also creates the MSO and MSV objects used by BIP-13a/13b. | none |
| APP-02 | apps | App BACnet client services | release | P1 | test app with bacnet.remote, bacserv on sim1, capture | The app reads, writes and COV-subscribes an AV on sim1; values match the capture. When sim1 rejects SubscribeCOV, the app falls back to polling every UC_BACNET_COV_POLL_MS (2000 ms +- 10 %). With sim1 stopped, calls return NO_ROUTE or TIMEOUT and the node stays responsive (RP liveness every 2 s). | none |
| APP-03 | apps | Autostart, kv persistence and permissions | release | P1 | SMP uc_app, apps.json, stimulus power, stim din | apps.json autostart and the kv values in /lfs/data/<app> survive 10 power cycles. An app with the io permission drives do3 (stim din follows); an app without it gets PERM. | none |
| TLS-02 | tls | Revoked broker certificate (documented gap) | release | P1 | mosquitto with srv-revoked and a CRL | xfail(strict): the DUT connects. The test turns into a failure if revocation support is ever added. | none |
| TLS-05 | tls | Handshake stall | release | P1 | TCP listener on 192.0.2.2:8883 that never sends ServerHello | The DUT gives up within 15 s (NET_SOCKETS_TLS_CONNECT_TIMEOUT 15000) plus backoff. No watchdog reset. It recovers when the broker returns. | none |
| TLS-06 | tls | Certificate property matrix | release | P1 | pki variants, s_server per version on 192.0.2.2 | Wrong keyUsage/EKU gives alert 43. Intermediate chain accepted. Oversize chain fails cleanly with no reboot. P-384 and X25519 HelloRetryRequest succeed. An RSA-only TLS 1.2 server gives the documented alert 47. | none |
| MQTT-04 | mqtt | Reconnect backoff | release | P1 | broker stop/start, capture, SYNC fit | Attempt gaps are non-decreasing from about 1 s, capped at about 60 s (+- jitter), never more than 1 attempt/s. CONNACK within 60 s + jitter after the broker returns. | none |
| MQTT-05 | mqtt | Last will | release | P1 | stimulus power off, mqtt observer | The broker publishes the retained 'offline' within 1.5 x 60 s + 5 s = 95 s. | none |
| MQTT-06 | mqtt | Broker blackhole after CONNACK | release | P1 | nft drop in netns svc | The DUT detects the dead session (PINGREQ timeout) and reconnects within 1.5 x keepalive + backoff after the drop is removed. No reboot. | none |
| MQTT-07 | mqtt | CONNACK refusal matrix | release | P1 | Python broker on 192.0.2.2 returning rc 2/4/5 | The DUT logs the refusal and backs off (no tight loop: at most 1 attempt/s, growing gaps). No reboot. | none |
| MQTT-09 | mqtt | Keepalive PINGREQ | release | P1 | variant image hil.mqtt.variant (release + APP_MQTT_PUBLISH_INTERVAL_SEC=120, mark variant), capture | PINGREQ sent before 60 s of idle and PINGRESP answered. The session is never closed over 10 min. Reported by SEC-01 as a variant, not as the release artifact. | none |
| MQTT-10 | mqtt | Retained/empty commands and identify | release | P1,P2 | mqtt, stim edges do0 | Retained and empty commands are ignored (no reply). identify 5 toggles do0 at 2 Hz +- 10 % for 5 s. A led command ends identify. | none |
| NET-01 | network | DHCP lease lifecycle | release | P1,P2 | dnsmasq 2 min lease, capture | Per image: unicast renew at 50 % +- 10 % of the lease. Rebind near 87.5 %. Address dropped at expiry and reacquired. | none |
| NET-02 | network | DNS failure | release | P1 | dnsmasq NXDOMAIN / silent | MQTT image: no more than 1 query/s after the first few. No reboot. CONNACK within backoff max + 5 s after recovery. | none |
| NET-05 | network | Ping and idle hygiene | release | P1,P2 | ping, capture | Per image: 0 % loss over 1000 pings. The idle DUT sends fewer than 5 broadcast packets/s. | none |
| NET-06 | network | Speed and duplex matrix | release | P1,P2 | ethtool -s on the DUT NIC | At 10/half, 10/full, 100/full and with autoneg off: DHCP OK, 0 NIC error counters, and BACnet RP OK (BACnet image) or MQTT stable for 2 min (MQTT image). | none |
| NET-07 | network | Late DHCP and static address | release | P1 | dnsmasq stopped then started, device.json static IPv4, capture | No DHCP server for 60 s after boot, then dnsmasq starts: lease within 10 s of the start. BACnet image: after UC_NET_WAIT_MS (30 s) the node starts anyway and answers once the address is bound; a static IPv4 in device.json (reload + reboot) gives I-Am from that address with no DHCPDISCOVER. MQTT image: CONNACK within backoff max + 10 s after the server starts. | none |
| BIP-02 | bacnet_ip | Who-Is range filtering | release | P1 | bacwi with ranges | No I-Am within 2 s for excluding ranges. Exactly one I-Am per including Who-Is. | none |
| BIP-05 | bacnet_ip | Error, Reject and Abort codes | release | P1 | bacnet-stack tools, crafted APDUs | Documented error class/code for each case. Reject 9/5/4 as appropriate. Invoke id echoed on every reply. | none |
| BIP-06 | bacnet_ip | WriteProperty range and access | release | P1 | bacwp | value-out-of-range (37) and write-access-denied (40) returned. State unchanged. | none |
| BIP-07 | bacnet_ip | COV subscription lifecycle and capacity | release | P1 | bacscov, bacpypes3 | Notifications stop after the lifetime. Cancel works. The 17th subscription is refused (16 entries). No duplicates beyond retries. | none |
| BIP-10 | bacnet_ip | Who-Has / I-Have | release | P1 | bacwh (bacnet-stack apps/whohas), bacpypes3 | Who-Has by name and by id answered with the correct I-Have. Non-matching queries get no reply. | none |
| BIP-11 | bacnet_ip | ReadPropertyMultiple | release | P1,P2 | bacrpm, tshark | ALL, REQUIRED and OPTIONAL on every object succeed. Partial errors are encoded per property. No malformed frames. | none |
| BIP-13a | bacnet_ip | Priority arrays over the commandable types | release | P1 | bacwp/bacrp parametrised over BO, BV and AO bound through io.json (MSO from the APP-01 test app), stim din/pwmcap | Priority 1..16 precedence, relinquish to Relinquish_Default, NULL writes accepted. The hardware follows (stim din for BO, pwmcap for AO). | none |
| BIP-13b | bacnet_ip | AV and MSV without Priority_Array | release | P1 | bacwp/bacrp on AV (io.json ao channel) and MSV (APP-01 test app) | A write with any priority replaces Present_Value (last writer wins); priority 6 is rejected; a NULL write is rejected with invalid-datatype (docs/bacnet.md 3.1). If the product adds priority arrays, these types move to BIP-13a. | none |
| FD-01 | bacnet_ip | Foreign-device registration | release | P1 | bacserv BBMD in netns bbmdb across rtr, capture | Register-FD answered with 0x0000. Re-registration interval ~max(TTL/2, 5 s) +- 10 %. | none |
| FD-02 | bacnet_ip | Registration NAK handling | release | P1 | BBMD returning 0x0030 | The DUT retries at a sane interval (no storm: at most 1 request per 5 s) and logs the NAK. | none |
| FD-03 | bacnet_ip | BBMD unreachable | release | P1 | nft drop at rtr | No request storm. Registration resumes within one interval after the path returns. | none |
| FD-04 | bacnet_ip | Broadcast via Distribute-Broadcast | release | P1 | bacwi from fd, capture | While registered, the DUT's I-Am reaches subnet B via Distribute-Broadcast-To-Network or Forwarded-NPDU. | none |
| MSTP-01 | mstp | Idle bias | rig | P1 | stim adc rs485_a (PC2) and rs485_b (PA6), 100k/100k 0.1 % dividers, same ADC1, n = 256 (implemented test) | Bias on, both terminators: D+ minus D- >= +200 mV (about 278 mV expected; error of the same-ADC difference about +-25 mV, likely). Gated on the MS/TP bench (D34). | none |
| MSTP-03 | mstp | Baud accuracy | instrumented | P1 | LA bit-time measurement | Over >= 1000 octets at 9600, 19200, 38400, 57600, 76800 and 115200: mean bit time within +-0.5 % of nominal. | FW-07 |
| MSTP-04 | mstp | DE lead, Tpostdrive, Tframe_gap | instrumented | P1 | LA de/tx, hilrig.mstp (implemented tests) | DE never rises after the start bit. Lead = 16/16 bit +- (1/16 bit + 2 samples). 0 <= DE fall - end of stop bit <= 15 bit. Maximum inter-octet idle <= 20 bit. Validated against the host node first. | FW-07 |
| MSTP-05 | mstp | Tpostdrive, hardware DE and GPIO DE | instrumented | P1 | LA de/tx, U1 selector | 0 <= DE fall - end of the last stop bit <= 15 bit times (about 1 bit expected with DEDT 16/16); a negative value (truncated stop bit) fails. Measured at 9600/38400/115200 for the USART2 hardware-DE node and, if FW-07 is declined, for GPIO DE on PD15. | FW-07 |
| MSTP-06 | mstp | Tturnaround | instrumented | P1 | LA bus_ro/de | Minimum >= 40 bit times at every baud (347 us at 115200). | FW-07, FW-17 |
| MSTP-07 | mstp | Tframe_gap under load | instrumented | P1 | LA tx, Who-Is and SMP flood on Ethernet | Maximum inter-octet idle <= 20 bit times (target <= 1 bit), idle and under Ethernet load. | FW-07 |
| MSTP-08 | mstp | Tusage_delay and token pass | instrumented | P1 | LA, host node | Maximum <= 15 ms. The token reaches the host node (implemented test). | FW-07 |
| MSTP-11 | mstp | Tno_token and Tslot | instrumented | P1 | injector silence, LA | First PFM in [500 + 10*TS, 500 + 10*(TS+1)] ms +- 1 ms (implemented test). | FW-07 |
| MSTP-22 | mstp | Reset and boot bus safety | release | P1 | LA, stim reset (DUT and stimulus), injector, uhubctl on the FTDI port | DE stays low and there are 0 garbage octets while any node is in reset or unpowered. With the FTDI hub port powered off, the bus idle level stays >= 200 mV and frames between the other nodes stay valid. The DUT rejoins within 3 s after boot. | FW-07 |
| MSTP-23 | mstp | Bad CRC frames | instrumented | P1 | injector (generated frames), host node | 0 DUT responses. Counters +1000. The next valid PFM is answered within 15 ms (implemented test). | FW-07 |
| MSTP-24 | mstp | Truncated, bad length, framing error, break | instrumented | P1 | injector fe/break (to build) | Frames discarded and counters +1. The next valid frame is answered within 100 ms. The ring recovers within 1 s. | FW-07 |
| ROB-01 | robustness | Malformed BACnet input | release | P1,P2 | crafted BVLC/NPDU/APDU corpus, liveness probe | 0 liveness failures (3 x 2 s probe). No reboot. Only Reject/Abort or silent ignore. | none |
| ROB-05 | robustness | DeleteObject of an IO-owned object | release | P1 | bacnet-stack or bacpypes3 DeleteObject from lan-a | DeleteObject BI:1 (bound to di1): expected Error object / object-deletion-not-permitted and the point keeps working. xfail(strict) until the documented fix (docs/bacnet.md DM-OCD-B: owned objects not protected yet). | none |
| S-04 | sil | SIL MS/TP over a virtual bus | sil | sil | native_sim tty uart, rs485_bus.py | The DUT joins the ring and answers Who-Is and RP 100/100 (protocol only). | FW-13 |
| S-05 | sil | SIL keylog shim | sil | sil | hil-keylog snippet on native_sim | KEYLOG lines for TLS 1.2 and 1.3 are parsed. CONNECT/CONNACK are decrypted from the capture. | none |
| U-01 | unit | Firmware unit tests | sil | sil | twister on native_sim/native/64 | All firmware/tests/unit suites pass (26/26 today). | none |

## IT3 (41 tests)

| ID | Area | Test | Tier | Profiles | Instruments | Pass criterion | Needs firmware |
|---|---|---|---|---|---|---|---|
| R-10 | rig | Pico peer characterisation | rig | P1 | LA | Tturnaround, Tusage and reply delays measured and stored. The Pico is used only as a functional peer. | none |
| MSTP-02 | mstp | Differential drive level | release | P1 | scope or Saleae analog | >= 1.5 V differential with both terminators while the DUT sends 501-octet Test_Response frames. | FW-07 |
| MSTP-09 | mstp | Treply_delay and Reply Postponed | instrumented | P1 | LA, DER ReadProperty, FW-17 slow-reply test hook | Max reply delay <= 250 ms (DUT setting 245). With forced slowness, a Reply Postponed (type 7) within 250 ms and the answer follows as DNER. | FW-17 |
| MSTP-10 | mstp | Tusage_timeout and retry | instrumented | P1 | injector mute successor, LA | Exactly one token retransmission at the DUT's configured 30 ms +- jitter, then PFM to NS+1. The limit is per bacnet-stack; the 135 edition is TBD. | FW-17 |
| MSTP-12 | mstp | Treply_timeout (DUT as client) | instrumented | P1 | injector delayed replies | 240 and 250 ms replies accepted. Unanswered DER: next DUT frame 255-300 ms after DER end. | FW-17 |
| MSTP-13 | mstp | Tframe_abort on receive | instrumented | P1 | stim rs485 tx with gap=<idx>:<us> | 50- and 60-bit inter-octet gaps: frame accepted and answered. 101 ms gap: no answer, receive-invalid counter +1. | FW-07, FW-18 |
| MSTP-14 | mstp | Npoll, PFM spacing, Max_Master | instrumented | P1 | LA, SMP config | Tokens between PFM cycles in [50, 51]. No PFM destination above Max_Master after a write. The value persists after reboot. | FW-18 |
| MSTP-15 | mstp | Ring steady state | release | P1 | DUT + Pico + host node + stim, 30 min per baud, sniffer | Every master gets the token; 0 invalid frames on the sniffer; DUT lost-token counter unchanged; no rotation time above 3 x the median. | FW-07, FW-18 |
| MSTP-16 | mstp | Join, leave, lost token | instrumented | P1 | host node, Pico, injector | The joiner gets the token within the computed bound. The ring re-forms within Tno_token + Tslot*(TS+1) + 100 ms. The DUT never hangs. | FW-07 |
| MSTP-17 | mstp | Duplicate MAC | release | P1 | stim spoofs the DUT MAC for 10 s | No DUT crash; BACnet/IP side responsive; ring normal within 2 s after removal. A zero-config variant is tested only if the product enables it. | FW-07 |
| MSTP-18 | mstp | Test_Request bit-error rate | release | P1 | injector, 10k Test_Request frames with 0..501 random octets per baud | 10k byte-identical Test_Responses, 0 CRC errors. | FW-07 |
| MSTP-19 | mstp | Large APDU and extended frames | instrumented | P1 | injector, tshark | Never an NPDU > 501 in types 5/6. Types 32/33 decode to BACnet layers in tshark (mstp.checksum.status is not used for them). | FW-07 |
| MSTP-20 | mstp | Baud mismatch and auto-baud | release | P1 | DUT at a wrong rate, LA | A mismatched DUT keeps DE low (0 extra invalid frames) and joins within 2 s after correction. Auto-baud, only if the product adds it: locks within 31 s with 0 TX before lock. | FW-18 |
| MSTP-21 | mstp | Baud change keeps DE | instrumented | P1 | LA de | DE asserts on every frame after a runtime baud change (flow_ctrl RS485 preserved). | FW-07, FW-18 |
| MSTP-25 | mstp | Noise, stuck bus, babbling node | release | P1 | stim rs485 jam random/space, DNER flood from a foreign MAC | No deadlock; the DUT never transmits into a stuck bus; recovery within Tno_token + Tslot*(TS+1) + 1 s. With the babbler: RP p99 <= 2 x baseline and BACnet/IP unaffected. | FW-07 |
| MSTP-26 | mstp | Line faults | release | P1 | relay fault box (K1-K3 NC, K4-K7 NO) | No DUT crash or reboot. After restore, token passing resumes and RP is answered within 2 s. A/B swap yields only invalid frames. | FW-07 |
| MSTP-27 | mstp | MS/TP loop cadence under load | instrumented | P1 | MS/TP statistics (FW-18), Who-Is and SMP flood on Ethernet | Maximum MS/TP loop interval <= 6 ms (1 ms nominal + 5 ms jitter, the bacnet-stack dlmstp_receive requirement, not re-read) during the flood. | FW-18 |
| MSTP-28 | mstp | BACnet/IP to MS/TP routing (only if the DUT routes) | release | P1 | host BACnet/IP client, Pico MS/TP device, merged pcap | I-Am-Router-To-Network at start-up. Routed RP 100/100 with p99 <= 1 s at 38400. An NPDU > 501 is rejected (network reject 4) or segmented, never truncated. | FW-07 |
| IO-14 | io | Force lease expiry | release | P1 | SMP uc_io force with lease_ms, stim din | The force is released within lease_ms + sample_ms + 5 ms after expiry (hub request B2). | FW-21 |
| PWR-04 | power | Brown-out ramp | release | P1 | PPK2 or programmable PSU | Clean reset (cause BOR/POR). No config corruption. Back within 20 s. | none |
| TLS-04 | tls | Malicious broker fuzzing | release | P1 | Python TLS broker on 192.0.2.2 | The DUT drops the connection, does not crash or reboot, and reconnects with backoff. | none |
| TLS-07 | tls | Two trust anchors (rotation proxy) | release | P1 | pki old and new CA | Brokers signed by either CA are accepted when both are embedded. Certificate rotation is recorded as a product gap. | none |
| MQTT-08 | mqtt | Duplicate client id | release | P1 | second client with the DUT id | Session takeover is handled with backoff. No tight reconnect loop. | none |
| TIME-01 | time | NTP unreachable policy | release | P1 | chrony stopped | Behaviour matches the documented FW-12 policy and its chosen SNTP init path. MQTT never blocks forever. | FW-12 |
| NET-04 | network | Impairment matrix | release | P1 | netem on veths | At <= 5 % loss and <= 300 ms delay: BACnet image RP >= 99.9 % with 3 retries; MQTT image stays connected and handshakes within 30 s. At 10 %: no crash, recovery (both images). | none |
| BIP-04 | bacnet_ip | EPICS golden (hand-written) | release | P1 | bacepics, hand-written golden from the declared PICS | No diff outside masked dynamic properties. The golden is never auto-generated from the DUT. | none |
| BIP-08 | bacnet_ip | DCC, Reinit, TimeSync, UTC-TimeSync | release | P1 | bacdcc, bacrd, bacts (with --utc) | Password policy per FW-19. DCC disable 1 min: only DCC/Reinit answered, I-Am resumes <= 65 s. TimeSync and UTC-TimeSync within +-2 s: xfail(strict) until FW-22 (DM-TS-B/DM-UTC-B are Planned; no wall-clock time base). | FW-19, FW-22 |
| BIP-09 | bacnet_ip | DHCP address change | release | P1 | dnsmasq reservation change | BACnet image: I-Am from the new IP. BVLC source updated. | none |
| BIP-12 | bacnet_ip | WritePropertyMultiple | release | P1 | bacwpm / bacpypes3 | Success and partial failure encoded correctly. State consistent. | none |
| BIP-14 | bacnet_ip | Protocol_Services_Supported consistency | release | P1 | bacpypes3 | Every set bit is answered. Every clear bit is rejected with unrecognized-service. Object_Types_Supported matches Object_List. | none |
| BBMD-01 | bacnet_ip | BBMD registration and FDT purge (EPICS-gated) | release | P1 | netns lan-b, bacrfdt | Skipped unless the EPICS declares BBMD. Otherwise: Register-FD accepted; an entry is purged TTL + 30 s after its last registration; Read-FDT shows the remaining TTL. | none |
| BBMD-02 | bacnet_ip | FDT capacity (EPICS-gated) | release | P1 | MAX_FD_ENTRIES + 1 registrations from distinct netns/ports | Skipped unless the EPICS declares BBMD. The first MAX_FD_ENTRIES get 0x0000, the next gets 0x0030; the DUT stays responsive. | none |
| BBMD-03 | bacnet_ip | BBMD peer via BDT (EPICS-gated) | release | P1 | bacserv as BBMD in netns bbmdb, bacrbdt, bacwbdt | Skipped unless the EPICS declares BBMD. A broadcast in subnet B reaches the DUT exactly once and is answered; Read-BDT lists both entries; an unauthorised Write-BDT is handled per the documented policy. | none |
| ROB-02 | robustness | Broadcast storm | release | P1 | Who-Is/ARP/UDP floods | No reboot (uptime monotonic). BACnet image: RP p95 back within 20 % of the baseline 5 s after the storm. MQTT image (ARP/UDP floods): no new CONNECT and the telemetry cadence resumes. | none |
| ROB-03 | robustness | 24 h soak on the spare DUT | release | P1 | capture ring buffer, mqtt or bacnet, SMP | Per image: zero reboots (SMP uptime_s or telemetry uptime monotonic). No monotonic growth in reconnect times. No malformed frames. Checkpointed and interruptible. | none |
| ROB-04 | robustness | Input storm | release | P1 | stim pulse 1 kHz on all di | BACnet image: RP p99 < 200 ms throughout. No watchdog reset. COV rate stays bounded. | none |
| MEM-01 | memory | Stack and heap headroom | instrumented | P1 | kernel stacks, heap stats shells | Every thread >= 25 % stack unused. Heap peaks <= 80-85 % of their pools after the full suite. | FW-20 |
| MEM-02 | memory | Heap and net_buf peaks | instrumented | P1 | mbedTLS memory debug (MQTT image), kernel heap and net_buf statistics | After the full suite: mbedTLS peak <= 85 % of CONFIG_MBEDTLS_HEAP_SIZE (MQTT image); kernel heap <= 80 %; at least 2 free net_bufs in every pool (both images). | FW-20 |
| TIM-01 | timing | ISR latency (informational) | instrumented | P1 | LA at 100 MHz x 16 in <= 0.16 s windows, lib/hil marker | Reported only (rig characterisation). No product requirement. | FW-20 |
| TIM-02 | timing | IRQ to thread (informational) | instrumented | P1 | LA at 100 MHz, m1 rise (lib/hil test ISR) to m1 fall (thread) | Reported only. Reference values: p99 <= 20 us, max <= 100 us. | FW-20 |
| HUB-01 | e2e | Hub-in-the-loop | release | P1 | uc_hub from the harness branch | The hub discovers the DUT, builds the point list, applies a force with lease and identify. All steps succeed nightly. | FW-09, FW-21 |
